| Dataflow                            | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   | Protocol                                                                           | Threats                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
|:----------------------------------- |:------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |:---------------------------------------------------------------------------------- |:----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |
| Aggregated DER-telemetry            | Aggregated DER Telemetry consists of collected telemetry data from distributed energy resources (DER), including active and reactive power (P/Q) and state of charge (SOC). It also includes optimized setpoints to support coordinated control and efficient management of DER assets within the grid.                                                                                                                                                                                                                                                                                                                                                                                                                                                       | HTTPS/TLS 1.3, IEC 61850 over IEC 62351-3 TLS                                      | <ul><li>Exploit Vulnerable Protocols</li><li>Man-in-the-Middle</li><li>Third Party Integration</li></ul>                                                                                                                                                                                                                                                                                                                                                                                  |
| Aggregated Data/Commands            | Aggregated Data/Commands combines telemetry data collected from gateways connected to the Head-End System. It also includes command messages sent by the VPP Operator through the Head-End System, as well as alert events, enabling coordinated control and real-time monitoring of distributed resources.                                                                                                                                                                                                                                                                                                                                                                                                                                                   | HTTPS/TLS 1.3, IEC 61850 over IEC 62351-3 TLS                                      | <ul><li>Lateral Movement</li><li>Timestamp Tampering</li><li>Fingerprinting</li><li>Load Manipulation</li><li>Data Poisoning via Head-End</li></ul>                                                                                                                                                                                                                                                                                                                                       |
| Aggregated InfoReports              | Aggregated InfoReports consist of a collected batch of InfoReports sent by the SCADA system from multiple Smart Meter Gateways (SMGWs) to the Distribution System Operator's Distribution Management System (DSO-DMS). These reports contain important telemetry data transmitted in batches, supporting periodic monitoring and data forwarding without real-time requirements.                                                                                                                                                                                                                                                                                                                                                                              | HTTPS/TLS 1.2 mit CIM-XML, IEC 62351, DLMS/COSEM with TLS                          | <ul><li>SCADA Operational Data</li><li>Timestamp Tampering</li><li>Communication Protocol Downgrade</li><li>Insider Privilege Abuse</li><li>Data Poisoning via Head-End</li><li>API Abuse</li><li>Privacy Leakage via Smart Meter Data</li><li>Unauthorized Voltage Setpoint Change</li><li>Fingerprinting</li><li>DDoS</li><li>Lateral Movement</li><li>Eavesdropping</li><li>Credential Compromise</li><li>Exploit Vulnerable Protocols</li><li>Man-in-the-Middle</li><li>DoS</li></ul> |
| Aggregated Phasorreports            | Aggregated PhasorReports consist of a collection of time-synchronized phasor measurement data gathered from multiple Phasor Measurement Units (PMUs). These aggregated reports are used for wide-area monitoring, analysis, and protection, enabling comprehensive real-time or near-real-time situational awareness and advanced grid stability assessment and send via MMS.                                                                                                                                                                                                                                                                                                                                                                                 | CIM-XML over TLS 1.2/3                                                             | <ul><li>Lateral Movement</li><li>Backdoored Firmware</li><li>Man-in-the-Middle</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                  |
| Aggregated meter readings           | As the title suggests these are the aggregated meter readings, which are used for invoice calculation.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | SFTP/TLS                                                                           | <ul></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| CLS-Setpoint                        | A CLS-Setpoint defines target values such as power, voltage, and frequency, along with load reduction or increase commands and includes time validation and scheduling. It enables precise control of Controllable Local Systems to support demand response and grid stability.                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | HTTPS/TLS 1.2 mit CMS-signiertem CLS-JSON                                          | <ul><li>Ransomeware</li><li>Unauthorized Voltage Setpoint Change</li><li>Command Injection</li><li>Load Manipulation</li><li>False Data Injection</li><li>Exploit Vulnerable Protocols</li><li>Man-in-the-Middle</li></ul>                                                                                                                                                                                                                                                                |
| CRL push/download                   | A CRL push/download process involves the OCSP (Online Certificate Status Protocol) Responder sending a push notification to the CRL (Certificate Revocation List) server whenever a certificate is revoked. The OCSP Responder can also query the CRL server to respond to requests about the revocation status of a certificate and may cache and update the current version of the CRL as needed. This mechanism ensures timely distribution and synchronization of certificate revocation information, supporting fast and reliable validation of certificates in the system.                                                                                                                                                                              | HTTPS/TLS 1.2/3                                                                    | <ul><li>DoS</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| Command Frame                       | A Command Frame is a control message that includes start and stop transmissions, queries about configurations or header information, control commands directed to specific PMUs, and requests for historical PMU data. It enables structured communication and control between the monitoring system and phasor measurement units.                                                                                                                                                                                                                                                                                                                                                                                                                            | IEC 61850-GOOSE, IEC 61850 over IEC 62351-3 TLS                                    | <ul><li>Insider Privilege Abuse</li><li>Timestamp Tampering</li><li>Communication Protocol Downgrade</li><li>Exploit Vulnerable Protocols</li><li>IoT Botnet Participation</li><li>Rogue Device Injection</li><li>Unauthorized Voltage Setpoint Change</li><li>Command Injection</li><li>Replay Attack</li><li>Man-in-the-Middle</li></ul>                                                                                                                                                |
| Control                             | Control refers to operating commands and target power settings formatted as CLS-JSON messages. It enables precise management of Controllable Local Systems by conveying operational instructions and desired power targets to the controlled devices.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         | MMS/TLS 1.2/3                                                                      | <ul><li>DER-Gateway Exploitation</li><li>Microgrid Compromise</li><li>Replay Attack</li><li>Command Injection</li><li>DDoS</li><li>Fingerprinting</li><li>Exploit Vulnerable Protocols</li><li>Third Party Integration</li><li>Unauthorized Voltage Setpoint Change</li></ul>                                                                                                                                                                                                             |
| Control Commands                    | Die Control Commands werden verwendet um manuelles oder remote switching zu ermoeglichen und Konfigurationen zu aendern.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | TLS 1.2/3                                                                          | <ul><li>Exploit Vulnerable Protocols</li><li>Unauthorized Voltage Setpoint Change</li><li>Man-in-the-Middle</li></ul>                                                                                                                                                                                                                                                                                                                                                                     |
| Control Message                     | Control Messages include tariff changes, configuration data, and load reduction, shedding, or increase commands. They also carry configuration settings for the gateway, enabling dynamic adjustment of grid operation and device behavior. Note that they are broader than control commands, as they carry additional information.                                                                                                                                                                                                                                                                                                                                                                                                                           | HTTPS/TLS 1.3 + code signing                                                       | <ul><li>Communication Protocol Downgrade</li><li>Timestamp Tampering</li><li>DoS</li><li>Man-in-the-Middle</li><li>Traffic Analysis</li><li>Exploit Vulnerable Protocols</li><li>Eavesdropping</li></ul>                                                                                                                                                                                                                                                                                  |
| Control Messages                    | Diese Nachricht beinhaltet Tarif Aenderungen, Konfigurationsdaten und LoadReduction/Shedding/Increase. Ausserdem beinhaltet es Konfigurationen fuer das Gateway.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              | HTTPS/TLS 1.2/3 + code singing                                                     | <ul><li>Communication Protocol Downgrade</li><li>Timestamp Tampering</li><li>DoS</li><li>Man-in-the-Middle</li><li>Traffic Analysis</li><li>Exploit Vulnerable Protocols</li><li>Eavesdropping</li></ul>                                                                                                                                                                                                                                                                                  |
| DER Status/Telemetry                | DER Status/Telemetry consists of real-time or periodic status and telemetry data from customer distributed energy resources (DER) and IoT devices. It also includes alarm and event messages to support monitoring, diagnostics, and responsive control.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | IEC 61850-7-420 over IEC 62351-3 TLS                                               | <ul><li>Rogue Device Injection</li><li>Communication Protocol Downgrade</li><li>Privacy Leakage via Smart Meter Data</li><li>IoT Botnet Participation</li><li>Rogue Device Injection</li><li>DDoS</li><li>DER-Gateway Exploitation</li><li>Load Manipulation</li><li>Corrupting Telemetry</li><li>Lateral Movement</li><li>IoT Botnet Participation</li><li>Eavesdropping</li></ul>                                                                                                       |
| DSO-DMS Data                        | DSO-DMS data includes logs, weather data, Alerts and planning information exchanged by the Distribution Management System (DMS). It supports situational awareness, decision-making and operational plannig for efficient grid management.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    | IEC 61850, IEC 61850 over IEC 62351-3 TLS                                          | <ul><li>False Data Injection</li><li>Exploit vulnerable Protocols</li><li>Man-in-the-Middle</li></ul>                                                                                                                                                                                                                                                                                                                                                                                     |
| Data Frame                          | Synchrophasor Data Frame, der daraus besteht dass dort Phasorgroessen (U/I, Frequenz, ROCOF) enthalten sind. Dazu kommen noch Antworten auf Anfragen vom WAMS-Backend.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | IEC 61850-GOOSE TLS-getunnelt, IEC 61850 over IEC 62351-3 TLS                      | <ul><li>False Data Injection</li><li>Backdoored Firmware</li><li>Exploit Vulnerable Protocols</li><li>Man-in-the-Middle</li></ul>                                                                                                                                                                                                                                                                                                                                                         |
| Device Data/Control                 | Device Data/Control includes control commands such as setpoints and configuration data. It enables targeted adjustments to device operation and settings to support optimal performance and coordination within the system.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   | HTTPS/TLS 1.3 (REST/JSON), MQTT over TLS 1.3                                       | <ul><li>Lateral Movement</li><li>Communication Protocol Downgrade</li><li>API Abuse</li><li>Privacy Leakage via Smart Meter Data</li><li>IoT Botnet Participation</li><li>Rogue Device Injection</li><li>Command Injection</li><li>Replay Attack</li><li>DER-Gateway Exploitation</li><li>Microgrid Compromise</li><li>Load Manipulation</li><li>Backdoored Firmware</li><li>Privacy Leakage via Smart Meter Data</li></ul>                                                               |
| Enroll-ACK                          | An Enroll-ACK is a message confirming that a registration or deregistration has been successfully completed. It also transmits necessary parameters such as baseline power to support subsequent system operations.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | HTTPS/TLS1.2                                                                       | <ul><li>Man-in-the-Middle</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| Firmware/Software Update            | Firmware/Software Update refers to the remote deployment of new firmware or software to system devices, including microgrid controllers, customer DER/IoT devices, PMUs, and other field equipment. This process ensures that all targeted devices receive the latest features, security patches, and performance improvements, enabling consistent functionality, enhanced cybersecurity, and minimal downtime across the network.                                                                                                                                                                                                                                                                                                                           | HTTPS/TLS 1.3, Code Signing (CMS, PKCS#7)                                          | <ul><li>Insider Privilege Abuse</li><li>DDoS</li><li>Replay Attack</li><li>DER-Gateway Exploitation</li><li>Microgrid Compromise</li><li>Third Party Integration</li><li>Ransomeware</li><li>Backdoored Firmware</li><li>Lateral Movement</li><li>Eavesdropping</li></ul>                                                                                                                                                                                                                 |
| GOOSE Confirmation                  | A GOOSE Confirmation is a message indicating that a requested action has been successfully executed, confirming to the DSO-DMS that the associated breakers or field devices are now active. It provides assurance of command completion and supports reliable system operation and status tracking.                                                                                                                                                                                                                                                                                                                                                                                                                                                          | IEC 61850-GOOSE, IEC 61850 over IEC 62351-3 TLS                                    | <ul><li>Exploit Vulnerable Protocols</li><li>Man-in-the-Middle</li><li>Backdoored Firmware</li></ul>                                                                                                                                                                                                                                                                                                                                                                                      |
| GOOSE-Trip                          | A GOOSE-Trip is a high-priority signal sent to a Protected-IED instructing it to respond to a detected fault by activating a circuit breaker or other field device. It is designed for ultra-fast execution, typically within less than 4 milliseconds, ensuring rapid fault isolation and system protection.                                                                                                                                                                                                                                                                                                                                                                                                                                                 | IEC 61850-GOOSE TLS-getunnelt, IEC 61850 over IEC 62351-3 TLS                      | <ul><li>Exploit Vulnerable Protocols</li><li>DDoS</li><li>Man-in-the-Middle</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                     |
| IDS-Syslog Alarm                    | An IDS-Syslog Alarm is a notification sent from an Intrusion Detection System (IDS) monitoring the smart grid to the Security Information and Event Management (SIEM) platform. This alert indicates a detected security event or anomaly, which is then analyzed for potential threats, supporting timely incident response and system protection.                                                                                                                                                                                                                                                                                                                                                                                                           | TLS 1.2/3                                                                          | <ul><li>Blind Security Monitoring</li><li>DDoS</li><li>Falsifying Log</li><li>Protection System Bypass</li><li>Exploit Vulnerable Protocols</li></ul>                                                                                                                                                                                                                                                                                                                                     |
| InfoReport                          | An InfoReport is transmitted as a TAC container and includes meter readings, status information, timestamps, and other essential telemetry data. It serves as a structured data package for conveying critical measurement and operational information from field devices to higher-level systems for monitoring, analysis, and control.                                                                                                                                                                                                                                                                                                                                                                                                                      | HTTPS/TLS 1.2 mit CMS signierter JSON/XML                                          | <ul><li>False Data Injection</li><li>Timestamp Tampering</li><li>API Abuse</li><li>Privacy Leakage via Smart Meter Data</li><li>IoT Botnet Participation</li><li>Rogue Device Injection</li><li>DDoS</li><li>Replay Attack</li><li>Ransomeware</li><li>Backdoored Firmware</li><li>Exploit Vulnerable Protocols</li><li>Man-in-the-Middle</li><li>DoS</li><li>Fingerprinting</li><li>Eavesdropping</li></ul>                                                                              |
| Live Phasor Data                    | Live Phasor Data consists of real-time phasor measurement information provided in JSON format for use in live dashboards. It delivers time-synchronized voltage, current, and frequency data to support immediate visualization, situational awareness, and fast decision-making in grid monitoring and control.                                                                                                                                                                                                                                                                                                                                                                                                                                              | WebSocket/TLS                                                                      | <ul><li>False Data Injection</li><li>Timestamp Tampering</li><li>Communication Protocol Downgrade</li><li>Fingerprinting</li><li>DDoS</li><li>Exploit Vulnerable Protocols</li><li>Man-in-the-Middle</li><li>Exploit Vulnerable Protocols</li></ul>                                                                                                                                                                                                                                       |
| MMS Reports                         | MMS Reports are periodic IEC 61850 messages sent at a 1-second interval, containing status updates and measurement values from associated devices. They can also include event logs, enabling continuous monitoring, diagnostics, and event tracking in substation and automation systems.                                                                                                                                                                                                                                                                                                                                                                                                                                                                    | TCP/TLS IEC 62351-3                                                                | <ul><li>Microgrid Compromise</li><li>Timestamp Tampering</li><li>Communication Protocol Downgrade</li><li>Insider Privilege Abuse</li><li>Data Poisoning via Head-End</li><li>DDoS</li><li>Replay Attack</li><li>Microgrid Compromise</li><li>Ransomeware</li><li>Corrupting Telemetry</li><li>Exploit Vulnerable Protocols</li><li>Third Party Integration</li><li>Eavesdropping</li></ul>                                                                                               |
| Meter Data/Status                   |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | DLMS/COSEM over TLS 1.3, IEC 60870-5-104 with IEC 62351, HTTPS/TLS 1.3 (REST/JSON) | <ul><li>API Abuse</li><li>Eavesdropping</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| Meter Reading Batches               | Meter Reading Batches are collections of metering data that are grouped together and transmitted in bulk to the Operational Data Store. This batch-based approach reduces communication overhead while ensuring that essential consumption and measurement information is efficiently stored for analysis, billing, and operational purposes.                                                                                                                                                                                                                                                                                                                                                                                                                 | SFTP/TLS 1.3 oder HTTPS/TLS 1.3 + CIM-XML                                          | <ul><li>Man-in-the-Middle</li><li>DDoS</li><li>Ransomeware</li><li>Lateral Movement</li><li>DoS</li></ul>                                                                                                                                                                                                                                                                                                                                                                                 |
| Meter Values                        | Meter Values consist of real-time telemetry data, including active and reactive power (P/Q) and state of charge (SOC), transmitted as CLS-JSON messages. They also include status notifications and error codes, providing comprehensive operational insights for monitoring, diagnostics, and control of connected devices.                                                                                                                                                                                                                                                                                                                                                                                                                                  | MMS/TLS                                                                            | <ul><li>EVSE-Gateway Compromise</li><li>Microgrid Compromise</li><li>Backdoored Firmware</li><li>Lateral Movement</li><li>False Data Injection</li><li>Exploit Vulnerable Protocols</li><li>Third Party Integration</li></ul>                                                                                                                                                                                                                                                             |
| OCSP Request                        | An OCSP Request is sent by the SMGW or another system component to verify the status of a digital certificate, checking whether it is valid or has been revoked. This ensures secure communication and trust within the system.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | HTTP(S)                                                                            | <ul><li>Man-in-the-Middle</li><li>Exploit Vulnerable Protocols</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                  |
| OCSP Response                       | An OCSP Response is the reply to an OCSP Request, providing the result of the certificate status check after appropriate analysis. It confirms whether the certificate is valid, revoked, or unknown. This ensures up-to-date and reliable verification for secure system communication.                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | HTTPS                                                                              | <ul><li>OCSP Responder Compromise</li><li>Exploit Vulnerable Protocols</li><li>Communication Protocol Downgrade</li><li>Man-in-the-Middle</li></ul>                                                                                                                                                                                                                                                                                                                                       |
| Outage Alarm                        | An Outage Alarm is a notification sent from the Outage Management System to the SCADA system when a major outage is detected. It alerts operators to take appropriate actions, enabling rapid response and restoration efforts.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | TLS 1.2/3                                                                          | <ul><li>Exploit vulnerable Protocols</li><li>Alarm Reduction</li><li>DoS</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                        |
| Outage Restoration Command          | An Outage Restoration Command is a control instruction sent to the DSO-DMS after an outage has been detected, initiating restoration actions or switching operations. It enables the coordinated re-energization of affected network segments and supports efficient service recovery.                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | TLS 1.2/3                                                                          | <ul><li>Exploit Vulnerable Protocols</li><li>Man-in-the-Middle</li><li>DoS</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                      |
| Outage/Restore Reports              | Outage/Restore Reports document the occurrence of outages and subsequent restorations, storing detailed information in the Operational Data Store. These reports provide a historical record for analysis, performance tracking, and improving reliability through post-event evaluation.                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | SFTP/TLS 1.3 oder HTTPS/TLS 1.3 + CIM-XML                                          | <ul><li>False Data Injection</li><li>Exploit Vulnerable Protocols</li><li>Man-in-the-Middle</li></ul>                                                                                                                                                                                                                                                                                                                                                                                     |
| Poll Response                       | A Poll Response is a message from the SMGW providing the status of connected devices in response to a poll request. It is used to detect unintended outages, enabling timely identification and corrective action.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | ANSI C12.22 / DLMS-COSEM over TLS                                                  | <ul><li>Exploit Vulnerable Protocols</li><li>DDoS</li><li>Man-in-the-Middle</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                     |
| Power Status Poll                   | A Power Status Poll is a message that provides the current status of devices to the Outage Management System. It supports real-time monitoring and helps detect and assess outages quickly for effective response.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | ANSCI C12.22 / DLMS-COSEM over TLS                                                 | <ul><li>Exploit Vulnerable Protocols</li><li>DDoS</li><li>Man-in-the-Middle</li><li>DoS</li></ul>                                                                                                                                                                                                                                                                                                                                                                                         |
| Pricing                             | A PollResponse is a message from the SMGW providing the status of connected devices in response to a poll request. It is used to detect unintended outages, enabling timely identification and corrective action.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | IEC 62351-7, OpenADR 3.0                                                           | <ul><li>Fingerprinting</li><li>Pricing Signal Manipulation</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                      |
| Real-Time Even/Alarm Escalation     | Real-Time Event/Alarm Escalation is the immediate transmission of event and alarm reports, such as grid faults or device failures, from the SCADA system to the DSO-DMS. This ensures that critical issues are promptly communicated for rapid assessment and coordinated response.                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | HTTPS/TLS 1.2/3 via GOOSE                                                          | <ul><li>Exploit Vulnerable Protocols</li><li>Man-in-the-Middle</li><li>DoS</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                      |
| Register/Deregister                 | Register/Deregister is the process of performing a registration handshake when a new device is added or an existing device is removed. It ensures secure onboarding and guarantees that all active or controllable devices are recorded in the management system for accurate monitoring, control, and network integrity.                                                                                                                                                                                                                                                                                                                                                                                                                                     | IEC 63110 Device Provisioning                                                      | <ul><li>Exploit Vulnerable Protocols</li><li>Communication Protocol Downgrade</li><li>API Abuse</li><li>Backdoored Firmware</li><li>Man-in-the-Middle</li><li>Third Party Integration</li></ul>                                                                                                                                                                                                                                                                                           |
| Register/Deregister DER             | Register/Deregister DER refers to the onboarding and offboarding process of distributed energy resources (DERs) with the Virtual Power Plant (VPP) operator. It ensures that all participating DERs are properly integrated or removed from the VPP network, maintaining accurate resource inventories for coordinated control, monitoring, and market participation.                                                                                                                                                                                                                                                                                                                                                                                         | HTTPS/TLS 1.2 mit CMS-signiertem IEC 63110 Device Provisioning                     | <ul><li>Exploit Vulnerable Protocols</li><li>Rogue Device Injection</li><li>Replay Attack</li><li>Third Party Integration</li><li>Third Party Integration</li></ul>                                                                                                                                                                                                                                                                                                                       |
| Renewable generation/load forecasts | Renewable Generation/Load Forecasts provide the DSO-DMS with projections of expected power generation from renewable energy sources. These forecasts support grid planning, balancing, and operational decision-making by anticipating production levels and aligning them with expected demand.                                                                                                                                                                                                                                                                                                                                                                                                                                                              | CIM-XML/HTTPS                                                                      | <ul><li>False Data Injection</li><li>Exploit vulnerable Protocols</li><li>Man-in-the-Middle</li></ul>                                                                                                                                                                                                                                                                                                                                                                                     |
| SCADA-Telemetry/Data                | SCADA-Telemetry/Data includes electrical measurements such as current, voltage, alarms, and status information, typically provided as MMS Reports. It also encompasses logs and historical data from the SCADA system, giving operators comprehensive real-time and archived information for monitoring, analysis, and operational decision-making.                                                                                                                                                                                                                                                                                                                                                                                                           | IEC 61850, IEC 61850 over IEC 62351-3 TLS                                          | <ul><li>Corrupting Telemetry</li><li>Timestamp Tampering</li><li>Communication Protocol Downgrade</li><li>Insider Privilege Abuse</li><li>Data Poisoning via Head-End</li><li>DDoS</li><li>Ransomeware</li><li>Exploit Vulnerable Protocols</li><li>Lateral Movement</li><li>Man-in-the-Middle</li></ul>                                                                                                                                                                                  |
| SIEM Response                       | A SIEM Response is the follow-up message to an alarm sent by the IDS, containing instructions or actions to address the detected issue. It may include system or device commands for automated mitigation, as well as tasks that must be carried out by an operator to restore security or stability.                                                                                                                                                                                                                                                                                                                                                                                                                                                         | TLS 1.2/3                                                                          | <ul><li>Exploit vulnerable Protocols</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                            |
| Set Charging Profile                | A Set Charging Profile message involves setting the electric vehicle (EV) charging or discharging schedule, which includes V2G setpoints, power limits, and time windows. It uses the ISO 15118-20 'ScheduleExchange' protocol over a secure TLS 1.2 (or higher) connection to communicate these plans between the EV and charging infrastructure. This enables precise control of charging and discharging profiles for optimized grid interaction and EV energy management. The ScheduleExchange message specifically allows adjusting the charging schedule dynamically, including parameters like departure time, target energy, and maximum power points, ensuring coordinated and flexible charge management in compliance with ISO 15118-20 standards. | TLS 1.3                                                                            | <ul><li>Man-in-the-Middle</li><li>Timestamp Tampering</li><li>Insider Privilege Abuse</li><li>Communication Protocol Downgrade</li><li>API Abuse</li><li>IoT Botnet Participation</li><li>DDoS</li><li>Command Injection</li><li>Replay Attack</li><li>Microgrid Compromise</li><li>Load Manipulation</li><li>Exploit vulnerable Protocols</li><li>Unauthorized Voltage Setpoint Change</li></ul>                                                                                         |
| Status Report                       | A Status Report is a periodic message containing status updates and measurement values from associated devices. It can also include event logs, enabling continuous monitoring, diagnostics, and tracking of operational conditions in the system.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | MMS TLS 1.2/3                                                                      | <ul><li>Exploit Vulnerable Protocols</li><li>Man-in-the-Middle</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                  |
