| Dataflow                            | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   | Protocol                                                                           | Threat Information                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              | Mitigation Status   |
|:----------------------------------- |:------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |:---------------------------------------------------------------------------------- |:--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------- |:------------------- |
| Aggregated DER-telemetry            | Aggregated DER Telemetry consists of collected telemetry data from distributed energy resources (DER), including active and reactive power (P/Q) and state of charge (SOC). It also includes optimized setpoints to support coordinated control and efficient management of DER assets within the grid.                                                                                                                                                                                                                                                                                                                                                                                                                                                       | HTTPS/TLS 1.3, IEC 61850 over IEC 62351-3 TLS                                      | <ul><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Third Party Integration', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | Partially Mitigated |
| Aggregated Data/Commands            | Aggregated Data/Commands combines telemetry data collected from gateways connected to the Head-End System. It also includes command messages sent by the VPP Operator through the Head-End System, as well as alert events, enabling coordinated control and real-time monitoring of distributed resources.                                                                                                                                                                                                                                                                                                                                                                                                                                                   | HTTPS/TLS 1.3, IEC 61850 over IEC 62351-3 TLS                                      | <ul><li>'name': 'Lateral Movement', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Timestamp Tampering', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Fingerprinting', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Load Manipulation', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Data Poisoning via Head-End', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | Partially Mitigated |
| Aggregated InfoReports              | Aggregated InfoReports consist of a collected batch of InfoReports sent by the SCADA system from multiple Smart Meter Gateways (SMGWs) to the Distribution System Operator's Distribution Management System (DSO-DMS). These reports contain important telemetry data transmitted in batches, supporting periodic monitoring and data forwarding without real-time requirements.                                                                                                                                                                                                                                                                                                                                                                              | HTTPS/TLS 1.2 mit CIM-XML, IEC 62351, DLMS/COSEM with TLS                          | <ul><li>'name': 'SCADA Operational Data', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Timestamp Tampering', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Communication Protocol Downgrade', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Insider Privilege Abuse', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Data Poisoning via Head-End', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'API Abuse', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Privacy Leakage via Smart Meter Data', 'likelyhood': 4, 'severity': 'Medium', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Unauthorized Voltage Setpoint Change', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Fingerprinting', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'DDoS', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Lateral Movement', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Eavesdropping', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Credential Compromise', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'DoS', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul> | Partially Mitigated |
| Aggregated Phasorreports            | Aggregated PhasorReports consist of a collection of time-synchronized phasor measurement data gathered from multiple Phasor Measurement Units (PMUs). These aggregated reports are used for wide-area monitoring, analysis, and protection, enabling comprehensive real-time or near-real-time situational awareness and advanced grid stability assessment and send via MMS.                                                                                                                                                                                                                                                                                                                                                                                 | CIM-XML over TLS 1.2/3                                                             | <ul><li>'name': 'Lateral Movement', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Backdoored Firmware', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Partially Mitigated |
| Aggregated meter readings           | As the title suggests these are the aggregated meter readings, which are used for invoice calculation.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | SFTP/TLS                                                                           | <ul></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |                     |
| CLS-Setpoint                        | A CLS-Setpoint defines target values such as power, voltage, and frequency, along with load reduction or increase commands and includes time validation and scheduling. It enables precise control of Controllable Local Systems to support demand response and grid stability.                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | HTTPS/TLS 1.2 mit CMS-signiertem CLS-JSON                                          | <ul><li>'name': 'Ransomeware', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Unauthorized Voltage Setpoint Change', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Command Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Load Manipulation', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'False Data Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   | Partially Mitigated |
| CRL push/download                   | A CRL push/download process involves the OCSP (Online Certificate Status Protocol) Responder sending a push notification to the CRL (Certificate Revocation List) server whenever a certificate is revoked. The OCSP Responder can also query the CRL server to respond to requests about the revocation status of a certificate and may cache and update the current version of the CRL as needed. This mechanism ensures timely distribution and synchronization of certificate revocation information, supporting fast and reliable validation of certificates in the system.                                                                                                                                                                              | HTTPS/TLS 1.2/3                                                                    | <ul><li>'name': 'DoS', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | Accepted            |
| Command Frame                       | A Command Frame is a control message that includes start and stop transmissions, queries about configurations or header information, control commands directed to specific PMUs, and requests for historical PMU data. It enables structured communication and control between the monitoring system and phasor measurement units.                                                                                                                                                                                                                                                                                                                                                                                                                            | IEC 61850-GOOSE, IEC 61850 over IEC 62351-3 TLS                                    | <ul><li>'name': 'Insider Privilege Abuse', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Timestamp Tampering', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Communication Protocol Downgrade', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'IoT Botnet Participation', 'likelyhood': 4, 'severity': 'High', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Rogue Device Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Unauthorized Voltage Setpoint Change', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Command Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Replay Attack', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | Partially Mitigated |
| Control                             | Control refers to operating commands and target power settings formatted as CLS-JSON messages. It enables precise management of Controllable Local Systems by conveying operational instructions and desired power targets to the controlled devices.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         | MMS/TLS 1.2/3                                                                      | <ul><li>'name': 'DER-Gateway Exploitation', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Microgrid Compromise', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Replay Attack', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Command Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'DDoS', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Fingerprinting', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Third Party Integration', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Unauthorized Voltage Setpoint Change', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   | Partially Mitigated |
| Control Commands                    | Die Control Commands werden verwendet um manuelles oder remote switching zu ermoeglichen und Konfigurationen zu aendern.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | TLS 1.2/3                                                                          | <ul><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Unauthorized Voltage Setpoint Change', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | Accepted            |
| Control Message                     | Control Messages include tariff changes, configuration data, and load reduction, shedding, or increase commands. They also carry configuration settings for the gateway, enabling dynamic adjustment of grid operation and device behavior. Note that they are broader than control commands, as they carry additional information.                                                                                                                                                                                                                                                                                                                                                                                                                           | HTTPS/TLS 1.3 + code signing                                                       | <ul><li>'name': 'Communication Protocol Downgrade', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Timestamp Tampering', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'DoS', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Traffic Analysis', 'likelyhood': 2, 'severity': 'Medium', 'score': 4, 'status': 'Mitigated'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Eavesdropping', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   | Partially Mitigated |
| Control Messages                    | Diese Nachricht beinhaltet Tarif Aenderungen, Konfigurationsdaten und LoadReduction/Shedding/Increase. Ausserdem beinhaltet es Konfigurationen fuer das Gateway.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              | HTTPS/TLS 1.2/3 + code singing                                                     | <ul><li>'name': 'Communication Protocol Downgrade', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Timestamp Tampering', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'DoS', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Traffic Analysis', 'likelyhood': 2, 'severity': 'Medium', 'score': 4, 'status': 'Mitigated'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Eavesdropping', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   | Partially Mitigated |
| DER Status/Telemetry                | DER Status/Telemetry consists of real-time or periodic status and telemetry data from customer distributed energy resources (DER) and IoT devices. It also includes alarm and event messages to support monitoring, diagnostics, and responsive control.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | IEC 61850-7-420 over IEC 62351-3 TLS                                               | <ul><li>'name': 'Rogue Device Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Communication Protocol Downgrade', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Privacy Leakage via Smart Meter Data', 'likelyhood': 4, 'severity': 'Medium', 'score': 8, 'status': 'Accepted'</li><li>'name': 'IoT Botnet Participation', 'likelyhood': 4, 'severity': 'High', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Rogue Device Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'DDoS', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'DER-Gateway Exploitation', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Load Manipulation', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Corrupting Telemetry', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Lateral Movement', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'IoT Botnet Participation', 'likelyhood': 4, 'severity': 'High', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Eavesdropping', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                  | Partially Mitigated |
| DSO-DMS Data                        | DSO-DMS data includes logs, weather data, Alerts and planning information exchanged by the Distribution Management System (DMS). It supports situational awareness, decision-making and operational plannig for efficient grid management.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    | IEC 61850, IEC 61850 over IEC 62351-3 TLS                                          | <ul><li>'name': 'False Data Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Exploit vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                | Partially Mitigated |
| Data Frame                          | Synchrophasor Data Frame, der daraus besteht dass dort Phasorgroessen (U/I, Frequenz, ROCOF) enthalten sind. Dazu kommen noch Antworten auf Anfragen vom WAMS-Backend.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | IEC 61850-GOOSE TLS-getunnelt, IEC 61850 over IEC 62351-3 TLS                      | <ul><li>'name': 'False Data Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Backdoored Firmware', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | Partially Mitigated |
| Device Data/Control                 | Device Data/Control includes control commands such as setpoints and configuration data. It enables targeted adjustments to device operation and settings to support optimal performance and coordination within the system.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   | HTTPS/TLS 1.3 (REST/JSON), MQTT over TLS 1.3                                       | <ul><li>'name': 'Lateral Movement', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Communication Protocol Downgrade', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'API Abuse', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Privacy Leakage via Smart Meter Data', 'likelyhood': 4, 'severity': 'Medium', 'score': 8, 'status': 'Accepted'</li><li>'name': 'IoT Botnet Participation', 'likelyhood': 4, 'severity': 'High', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Rogue Device Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Command Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Replay Attack', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'DER-Gateway Exploitation', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Microgrid Compromise', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Load Manipulation', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Backdoored Firmware', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Privacy Leakage via Smart Meter Data', 'likelyhood': 4, 'severity': 'Medium', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                               | Partially Mitigated |
| Enroll-ACK                          | An Enroll-ACK is a message confirming that a registration or deregistration has been successfully completed. It also transmits necessary parameters such as baseline power to support subsequent system operations.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | HTTPS/TLS1.2                                                                       | <ul><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | Accepted            |
| Firmware/Software Update            | Firmware/Software Update refers to the remote deployment of new firmware or software to system devices, including microgrid controllers, customer DER/IoT devices, PMUs, and other field equipment. This process ensures that all targeted devices receive the latest features, security patches, and performance improvements, enabling consistent functionality, enhanced cybersecurity, and minimal downtime across the network.                                                                                                                                                                                                                                                                                                                           | HTTPS/TLS 1.3, Code Signing (CMS, PKCS#7)                                          | <ul><li>'name': 'Insider Privilege Abuse', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'DDoS', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Replay Attack', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'DER-Gateway Exploitation', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Microgrid Compromise', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Third Party Integration', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Ransomeware', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Backdoored Firmware', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Lateral Movement', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Eavesdropping', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | Partially Mitigated |
| GOOSE Confirmation                  | A GOOSE Confirmation is a message indicating that a requested action has been successfully executed, confirming to the DSO-DMS that the associated breakers or field devices are now active. It provides assurance of command completion and supports reliable system operation and status tracking.                                                                                                                                                                                                                                                                                                                                                                                                                                                          | IEC 61850-GOOSE, IEC 61850 over IEC 62351-3 TLS                                    | <ul><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Backdoored Firmware', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | Partially Mitigated |
| GOOSE-Trip                          | A GOOSE-Trip is a high-priority signal sent to a Protected-IED instructing it to respond to a detected fault by activating a circuit breaker or other field device. It is designed for ultra-fast execution, typically within less than 4 milliseconds, ensuring rapid fault isolation and system protection.                                                                                                                                                                                                                                                                                                                                                                                                                                                 | IEC 61850-GOOSE TLS-getunnelt, IEC 61850 over IEC 62351-3 TLS                      | <ul><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'DDoS', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                | Partially Mitigated |
| IDS-Syslog Alarm                    | An IDS-Syslog Alarm is a notification sent from an Intrusion Detection System (IDS) monitoring the smart grid to the Security Information and Event Management (SIEM) platform. This alert indicates a detected security event or anomaly, which is then analyzed for potential threats, supporting timely incident response and system protection.                                                                                                                                                                                                                                                                                                                                                                                                           | TLS 1.2/3                                                                          | <ul><li>'name': 'Blind Security Monitoring', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'DDoS', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Falsifying Log', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Protection System Bypass', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       | Partially Mitigated |
| InfoReport                          | An InfoReport is transmitted as a TAC container and includes meter readings, status information, timestamps, and other essential telemetry data. It serves as a structured data package for conveying critical measurement and operational information from field devices to higher-level systems for monitoring, analysis, and control.                                                                                                                                                                                                                                                                                                                                                                                                                      | HTTPS/TLS 1.2 mit CMS signierter JSON/XML                                          | <ul><li>'name': 'False Data Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Timestamp Tampering', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'API Abuse', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Privacy Leakage via Smart Meter Data', 'likelyhood': 4, 'severity': 'Medium', 'score': 8, 'status': 'Accepted'</li><li>'name': 'IoT Botnet Participation', 'likelyhood': 4, 'severity': 'High', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Rogue Device Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'DDoS', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Replay Attack', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Ransomeware', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Backdoored Firmware', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'DoS', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Fingerprinting', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Eavesdropping', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li></ul>                                                                                                                                                                      | Partially Mitigated |
| Live Phasor Data                    | Live Phasor Data consists of real-time phasor measurement information provided in JSON format for use in live dashboards. It delivers time-synchronized voltage, current, and frequency data to support immediate visualization, situational awareness, and fast decision-making in grid monitoring and control.                                                                                                                                                                                                                                                                                                                                                                                                                                              | WebSocket/TLS                                                                      | <ul><li>'name': 'False Data Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Timestamp Tampering', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Communication Protocol Downgrade', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Fingerprinting', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'DDoS', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | Partially Mitigated |
| MMS Reports                         | MMS Reports are periodic IEC 61850 messages sent at a 1-second interval, containing status updates and measurement values from associated devices. They can also include event logs, enabling continuous monitoring, diagnostics, and event tracking in substation and automation systems.                                                                                                                                                                                                                                                                                                                                                                                                                                                                    | TCP/TLS IEC 62351-3                                                                | <ul><li>'name': 'Microgrid Compromise', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Timestamp Tampering', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Communication Protocol Downgrade', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Insider Privilege Abuse', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Data Poisoning via Head-End', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'DDoS', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Replay Attack', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Microgrid Compromise', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Ransomeware', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Corrupting Telemetry', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Third Party Integration', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Eavesdropping', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                | Partially Mitigated |
| Meter Data/Status                   |                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | DLMS/COSEM over TLS 1.3, IEC 60870-5-104 with IEC 62351, HTTPS/TLS 1.3 (REST/JSON) | <ul><li>'name': 'API Abuse', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Eavesdropping', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       | Partially Mitigated |
| Meter Reading Batches               | Meter Reading Batches are collections of metering data that are grouped together and transmitted in bulk to the Operational Data Store. This batch-based approach reduces communication overhead while ensuring that essential consumption and measurement information is efficiently stored for analysis, billing, and operational purposes.                                                                                                                                                                                                                                                                                                                                                                                                                 | SFTP/TLS 1.3 oder HTTPS/TLS 1.3 + CIM-XML                                          | <ul><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'DDoS', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Ransomeware', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Lateral Movement', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'DoS', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | Partially Mitigated |
| Meter Values                        | Meter Values consist of real-time telemetry data, including active and reactive power (P/Q) and state of charge (SOC), transmitted as CLS-JSON messages. They also include status notifications and error codes, providing comprehensive operational insights for monitoring, diagnostics, and control of connected devices.                                                                                                                                                                                                                                                                                                                                                                                                                                  | MMS/TLS                                                                            | <ul><li>'name': 'EVSE-Gateway Compromise', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Microgrid Compromise', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Backdoored Firmware', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Lateral Movement', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'False Data Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Third Party Integration', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       | Partially Mitigated |
| OCSP Request                        | An OCSP Request is sent by the SMGW or another system component to verify the status of a digital certificate, checking whether it is valid or has been revoked. This ensures secure communication and trust within the system.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | HTTP(S)                                                                            | <ul><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              | Accepted            |
| OCSP Response                       | An OCSP Response is the reply to an OCSP Request, providing the result of the certificate status check after appropriate analysis. It confirms whether the certificate is valid, revoked, or unknown. This ensures up-to-date and reliable verification for secure system communication.                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | HTTPS                                                                              | <ul><li>'name': 'OCSP Responder Compromise', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Communication Protocol Downgrade', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | Partially Mitigated |
| Outage Alarm                        | An Outage Alarm is a notification sent from the Outage Management System to the SCADA system when a major outage is detected. It alerts operators to take appropriate actions, enabling rapid response and restoration efforts.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | TLS 1.2/3                                                                          | <ul><li>'name': 'Exploit vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Alarm Reduction', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'DoS', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | Partially Mitigated |
| Outage Restoration Command          | An Outage Restoration Command is a control instruction sent to the DSO-DMS after an outage has been detected, initiating restoration actions or switching operations. It enables the coordinated re-energization of affected network segments and supports efficient service recovery.                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | TLS 1.2/3                                                                          | <ul><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'DoS', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | Accepted            |
| Outage/Restore Reports              | Outage/Restore Reports document the occurrence of outages and subsequent restorations, storing detailed information in the Operational Data Store. These reports provide a historical record for analysis, performance tracking, and improving reliability through post-event evaluation.                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | SFTP/TLS 1.3 oder HTTPS/TLS 1.3 + CIM-XML                                          | <ul><li>'name': 'False Data Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                | Partially Mitigated |
| Poll Response                       | A Poll Response is a message from the SMGW providing the status of connected devices in response to a poll request. It is used to detect unintended outages, enabling timely identification and corrective action.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | ANSI C12.22 / DLMS-COSEM over TLS                                                  | <ul><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'DDoS', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                | Partially Mitigated |
| Power Status Poll                   | A Power Status Poll is a message that provides the current status of devices to the Outage Management System. It supports real-time monitoring and helps detect and assess outages quickly for effective response.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | ANSCI C12.22 / DLMS-COSEM over TLS                                                 | <ul><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'DDoS', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'DoS', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | Partially Mitigated |
| Pricing                             | A PollResponse is a message from the SMGW providing the status of connected devices in response to a poll request. It is used to detect unintended outages, enabling timely identification and corrective action.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | IEC 62351-7, OpenADR 3.0                                                           | <ul><li>'name': 'Fingerprinting', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Pricing Signal Manipulation', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | Partially Mitigated |
| Real-Time Even/Alarm Escalation     | Real-Time Event/Alarm Escalation is the immediate transmission of event and alarm reports, such as grid faults or device failures, from the SCADA system to the DSO-DMS. This ensures that critical issues are promptly communicated for rapid assessment and coordinated response.                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | HTTPS/TLS 1.2/3 via GOOSE                                                          | <ul><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'DoS', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | Accepted            |
| Register/Deregister                 | Register/Deregister is the process of performing a registration handshake when a new device is added or an existing device is removed. It ensures secure onboarding and guarantees that all active or controllable devices are recorded in the management system for accurate monitoring, control, and network integrity.                                                                                                                                                                                                                                                                                                                                                                                                                                     | IEC 63110 Device Provisioning                                                      | <ul><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Communication Protocol Downgrade', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'API Abuse', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Backdoored Firmware', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Third Party Integration', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              | Partially Mitigated |
| Register/Deregister DER             | Register/Deregister DER refers to the onboarding and offboarding process of distributed energy resources (DERs) with the Virtual Power Plant (VPP) operator. It ensures that all participating DERs are properly integrated or removed from the VPP network, maintaining accurate resource inventories for coordinated control, monitoring, and market participation.                                                                                                                                                                                                                                                                                                                                                                                         | HTTPS/TLS 1.2 mit CMS-signiertem IEC 63110 Device Provisioning                     | <ul><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Rogue Device Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Replay Attack', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Third Party Integration', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Third Party Integration', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          | Partially Mitigated |
| Renewable generation/load forecasts | Renewable Generation/Load Forecasts provide the DSO-DMS with projections of expected power generation from renewable energy sources. These forecasts support grid planning, balancing, and operational decision-making by anticipating production levels and aligning them with expected demand.                                                                                                                                                                                                                                                                                                                                                                                                                                                              | CIM-XML/HTTPS                                                                      | <ul><li>'name': 'False Data Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Exploit vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                | Partially Mitigated |
| SCADA-Telemetry/Data                | SCADA-Telemetry/Data includes electrical measurements such as current, voltage, alarms, and status information, typically provided as MMS Reports. It also encompasses logs and historical data from the SCADA system, giving operators comprehensive real-time and archived information for monitoring, analysis, and operational decision-making.                                                                                                                                                                                                                                                                                                                                                                                                           | IEC 61850, IEC 61850 over IEC 62351-3 TLS                                          | <ul><li>'name': 'Corrupting Telemetry', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Timestamp Tampering', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Communication Protocol Downgrade', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Insider Privilege Abuse', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Data Poisoning via Head-End', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'DDoS', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Ransomeware', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Lateral Movement', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | Partially Mitigated |
| SIEM Response                       | A SIEM Response is the follow-up message to an alarm sent by the IDS, containing instructions or actions to address the detected issue. It may include system or device commands for automated mitigation, as well as tasks that must be carried out by an operator to restore security or stability.                                                                                                                                                                                                                                                                                                                                                                                                                                                         | TLS 1.2/3                                                                          | <ul><li>'name': 'Exploit vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | Accepted            |
| Set Charging Profile                | A Set Charging Profile message involves setting the electric vehicle (EV) charging or discharging schedule, which includes V2G setpoints, power limits, and time windows. It uses the ISO 15118-20 'ScheduleExchange' protocol over a secure TLS 1.2 (or higher) connection to communicate these plans between the EV and charging infrastructure. This enables precise control of charging and discharging profiles for optimized grid interaction and EV energy management. The ScheduleExchange message specifically allows adjusting the charging schedule dynamically, including parameters like departure time, target energy, and maximum power points, ensuring coordinated and flexible charge management in compliance with ISO 15118-20 standards. | TLS 1.3                                                                            | <ul><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Timestamp Tampering', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Insider Privilege Abuse', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'Communication Protocol Downgrade', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'API Abuse', 'likelyhood': 3, 'severity': 'High', 'score': 9, 'status': 'Partially Mitigated'</li><li>'name': 'IoT Botnet Participation', 'likelyhood': 4, 'severity': 'High', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'DDoS', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Command Injection', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Replay Attack', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Microgrid Compromise', 'likelyhood': 2, 'severity': 'High', 'score': 6, 'status': 'Accepted'</li><li>'name': 'Load Manipulation', 'likelyhood': 3, 'severity': 'Critical', 'score': 12, 'status': 'Partially Mitigated'</li><li>'name': 'Exploit vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Unauthorized Voltage Setpoint Change', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                            | Partially Mitigated |
| Status Report                       | A Status Report is a periodic message containing status updates and measurement values from associated devices. It can also include event logs, enabling continuous monitoring, diagnostics, and tracking of operational conditions in the system.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | MMS TLS 1.2/3                                                                      | <ul><li>'name': 'Exploit Vulnerable Protocols', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li><li>'name': 'Man-in-the-Middle', 'likelyhood': 2, 'severity': 'Critical', 'score': 8, 'status': 'Accepted'</li></ul>                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              | Accepted            |
